# Повторная проверка SCADA (Ignition 8.3.10 и Modbus TCP) на объединённом коде 3.0

Отчёт фиксирует, что именно проверено на объединённом финальном коде ветки `next-gen/integration` против
реальной SCADA **Inductive Automation Ignition 8.3.10**, что перенесено с этапа `next-gen/scada-ignition`,
а что честно остаётся **NOT VERIFIED**. Самописные эмуляторы вместо SCADA не засчитываются.

## 1. Изменения карты Modbus TCP и шлюза после этапа SCADA

После закрытия `REQ-API-07` в ветке `next-gen/scada-ignition` (`d131d55`) в `app/scada_gateway.py` внесены
следующие изменения при объединении с Multi-Gauge и Predictive Analytics:

1. **Постоянные слоты `modbus_slot` (`place_instruments`):** удаление прибора очищает все три его блока
   (базовый, расширенный, прогнозный) в `NaN / STALE`, соседние слоты не сдвигаются.
2. **Инициализация свободных слотов (`DEF-INT-02`):** все 200 слотов с запуска инициализируются как `NaN / STALE`
   (ранее свободные слоты отдавали `0,0 / OK`).
3. **Свежесть кадров (`DEF-INT-01`):** статус в Modbus опирается на `demo.reading_is_live()`, поэтому остановка
   потока без разрыва TCP переводит регистр в `NaN / STALE` за 6–7 с.
4. **Реальный отказ брокера в `HR 905` (`DEF-INT-04`):** `HR 905 = 1` выставляется как при имитации обрыва,
   так и при реальном отказе доставки в MQTT (`StoreForward.delivery_failing`).
5. **Продление прогнозного блока до всех 200 слотов:** слоты 0–60 остались на адресах `3600–4087` без сдвигов,
   слоты 61–199 размещены в блоке `4096–5207` (`MAX_REGISTERS = 5208`, системные `HR 916 = 4096`, `HR 917 = 61`).
6. **Сетевая политика (`OBS-SHARED-03`):** вне loopback шлюз требует белый список `GAUGEVISION_MODBUS_ALLOWED_CLIENTS`.

Старые адреса (базовый блок `0–799`, системный `900–911`, расширенный `2000–3599`) не изменялись.

## 2. Матрица проверки на финальном коде 3.0

| Область проверки | Статус на финальном коде 3.0 | Метод и доказательство |
|---|---|---|
| Живой обмен Modbus TCP (FC 0x03, read-only) с реальной **Ignition 8.3.10** на 8 приборах Multi-Gauge | **PASS** | E2E прогон 5 (`evidence/e2e/e2e_results_run5.json`, шаг 12): все 8 слотов (0–7) записаны в Tag Historian Ignition (56–78 точек/прибор), совпадение значений и статусов с Modbus; `Heartbeat` 81 точка |
| Отображение свободного слота без прибора как «Нет данных» (`NaN / STALE`) в Ignition (`DEF-INT-02`) | **PASS** | E2E прогон 5, шаг 12: свободный слот 20 → `IsNoData = 1` в Tag Historian Ignition |
| Обрыв и автовосстановление связи Ignition ↔ GaugeVision при рестарте сервера | **PASS** | E2E прогон 5, шаг 19: `LinkConnected = 0` через `0,4 с` после остановки сервера; `LinkConnected = 1` через `15,2 с` (`0,1 с` после готовности сервера) |
| Мнемосхема Perspective в Ignition 8.3.10 на объединённом коде (живые данные + отсутствие шлюза) | **PASS** | Скриншоты `evidence/scada/ign_perspective_e2e_live.png` и `ign_perspective_no_gaugevision.png` |
| Сигнал `HR 905 = 1` при реальном отказе брокера MQTT (`DEF-INT-04`) | **PASS** | E2E прогон 5, шаги 13–14: `HR 905 = 1` за `4,6 с` после остановки `amqtt`, `HR 905 = 0` после досылки |
| Карта 5208 регистров, постоянные слоты, очистка 3 блоков, отказ на запись FC 0x06 (`0x01`), чужой Unit ID (`0x0B`), выход за границу `5208` (`0x02`) | **PASS** | `test_modbus_register_map` (2/2), `modbus_slots_lifecycle`, `SEC-10` (`security_audit_merged.json`), `pymodbus` в `interop_results.json` (30/30) |
| Длительная 30,6-мин сверка всех 36 приборов, переходы `nominal`/`cascade`, зависание `HR 906` без разрыва TCP | **PASS (перенос с этапа SCADA)** | `reports/industrial_validation/SCADA_INTEGRATION_REPORT.md` (6 624 пар, Good quality 100 %, статусы 100 %, NaN 100 %, отн. расхождение 0,2775 %); базовая и расширенная части карты не сдвигались |
| Прогнозные регистры (`3600–4087`, `4096–5207`) **через Ignition** | **NOT VERIFIED** | В экспортированном проекте тегов Ignition нет тегов прогнозного блока; учётных данных администратора шлюза Ignition для добавления тегов в рамках приёмки нет. Проверены только прямым Modbus-клиентом (шаг 11 E2E: `ETA = 13,0 мин`, `test_modbus_register_map`) |
| Чтение данных через **OPC UA** сервер Ignition | **NOT VERIFIED** | Сервер OPC UA требует учётных данных администратора; сверка выполнялась через Tag Historian и Perspective |
| Стыковка с **MasterSCADA**, многоузловая сеть LAN/VLAN, промышленная лицензия Ignition | **NOT VERIFIED** | Стенд — локальный loopback `127.0.0.1:15020`, пробная лицензия Ignition (2 ч, сброс при рестарте шлюза) |
| Сверка сохранения адресов в Ignition на мигрированной БД версии 2.0 | **NOT VERIFIED** | Порядок слотов по `created_at` подтверждён модульным тестом миграции (`test_final_integration`), но живой опрос мигрированной БД из Ignition не выполнялся |

## 3. Вывод по REQ-API-07

Требование **REQ-API-07** подтверждено в статусе **PASS на лабораторном уровне** (пробная лицензия, один узел
`127.0.0.1`, read-only Modbus TCP, демонстрационные имена тегов Ignition со сверкой по слоту).
Для выхода на промышленную эксплуатацию необходимы: перенос тегов прогнозного блока в проект SCADA с
реальными технологическими именами позиций, промышленная лицензия, выделенный VLAN с `GAUGEVISION_MODBUS_ALLOWED_CLIENTS`
и приёмочная сверка на целевом сервере SCADA объекта.
