# Auto Calibration — результаты испытаний и решение

Требование NG-AC-01. Протокол и критерии допуска зафиксированы до реализации:
`AUTO_CALIBRATION_PROTOCOL.md`, коммит 41f9ef5. Модуль — `app/autocal.py`, испытание —
`reports/next_generation/tests/autocal_eval.py`, данные — `evidence/autocal/autocal_{dev,final}_{manual,auto}.json`.

## Решение

**Автоматическая калибровка в основной продукт не включается — ни полностью автоматическая, ни
полуавтоматическая (assisted).** На независимой выборке final выполнен один критерий из пяти (время).
Модуль сохранён как исследовательский: он не подключён к API и интерфейсу, флаг `GAUGEVISION_AUTOCAL`
по умолчанию выключен, `tests/test_autocal.py` проверяет, что модуль не вызывается из сервиса и пульта.
Действующая калибровка — ручная по кадру (вкладка «Калибровка») — не изменялась.

## 1. Как работает модуль

1. «Широкий» нормализованный циферблат — та же ROI до 1,2 её радиуса.
2. Подписи шкалы — локальное OCR RapidOCR (ONNX Runtime, CPU, модели PP-OCRv4 в составе пакета),
   числа в кольце 0,35–1,15 радиуса ROI; серийные номера (более 5 цифр) отбрасываются.
3. Риски — полярная развёртка с шагом 0,25°, тонкие радиальные штрихи (black-hat / top-hat поперёк
   радиуса); кольцо рисок — радиальное окно, где пики образуют самую длинную регулярную цепочку.
4. Решётка рисок — индексы и модель θ = θ0 + s·i + A·sin θ + B·cos θ (учёт эксцентриситета ROI).
5. RANSAC «угол → значение» по подписям с перебором разрезов окружности; подписи переносятся на
   решётку, шаг подписей — целое число рисок.
6. Концы шкалы — концы решётки, округлённые к сетке подписей; углы — по рискам.
7. Отказ с причиной: мало подписей, неоднозначная аппроксимация, нерегулярные риски, подписи не
   легли на решётку, недопустимая дуга.

Время на CPU: медиана 170–430 мс на циферблат (4 потока ONNX Runtime).

## 2. Разработка на dev (77 снимков, 7 моделей приборов)

Основной режим — ROI инженера с ошибкой центра до 5 % и радиуса ±10 %. Последовательные версии,
каждая — по разбору ошибок dev:

| Версия | Покрытие | Точных среди принятых (err ≤ 2 %) | Грубых среди принятых (err > 10 %) | Пределы шкалы верны |
|---|---|---|---|---|
| 1. подписи + прямая, риски по градиенту | 57 % | 7 % | 93 % | 7 % |
| 2. риски — black-hat, крайние подписи на основные риски | 58 % | 18 % | 82 % | 18 % |
| 3. перебор разрезов, фильтр серийных номеров, продление шкалы по цепочке рисок | 66 % | 59 % | 39 % | 57 % |
| 4. кольцо рисок по регулярной цепочке, основная риска — самая длинная в окне | 74 % | 68 % | 19 % | 79 % |
| 5. решётка рисок с эксцентриситетом (зафиксирована) | 74 % | 58 % | 12 % | 88 % |

Зафиксирована версия 5: у неё меньше всего опасных (грубых) предложений и чаще всего верны пределы
шкалы. Дальнейшая подстройка остановлена: оставшиеся ошибки — сдвиг конца шкалы на одну риску при
разрыве решётки стрелкой и пропуск крайней подписи OCR — требуют уже не эвристик, а обучаемой модели
и размеченных данных другого масштаба.

## 3. Независимая проверка: final (201 снимок, 30 групп приборов), один прогон

| Режим | Покрытие | Точных среди принятых | Грубых от всех / от принятых | Пределы верны | Медиана, мс |
|---|---|---|---|---|---|
| ROI инженера (основной) | 34,3 % | 24,6 % | 7,5 % / 21,7 % | 53,6 % | 166 |
| ROI детектора (дополнительный) | 14,9 % | 20,0 % | 5,0 % / 33,3 % | 46,7 % | 178 |
| dev, ROI инженера (для сравнения) | 74,0 % | 57,9 % | 9,1 % / 12,3 % | 87,7 % | 380 |
| dev, ROI детектора | 68,8 % | 64,2 % | 13,0 % / 18,9 % | 81,1 % | 379 |

Критерии допуска (final, основной режим):

| № | Критерий | Порог | Факт | Итог |
|---|---|---|---|---|
| G1 | грубые от всех / от принятых | ≤ 1 % / ≤ 2 % | 7,5 % / 21,7 % | не выполнен |
| G2 | точных среди принятых | ≥ 90 % | 24,6 % | не выполнен |
| G3 | покрытие | ≥ 50 % | 34,3 % | не выполнен |
| G4 | пределы шкалы верны | ≥ 95 % | 53,6 % | не выполнен |
| G5 | медиана времени | ≤ 3 с | 0,17 с | выполнен |

Уточнение к протоколу: в нём указано 8 моделей на dev и 71 на final — это число групп до отбора
круглых шкал с полной разметкой. Фактически в испытании 7 и 30 групп (`group` манифеста); число снимков
(77 и 201) совпадает с протоколом. Критерии от этого не зависят и не менялись.

Разрыв dev и final большой: на dev всего 7 моделей приборов, на final — 30, со своими шрифтами,
плотностью рисок и надписями. Это ожидаемое следствие малой выборки разработки, а не ошибка
протокола; алгоритм по final не настраивался.

Основные причины отказов на final: подписи не легли на решётку (38), нерегулярные риски (29),
решётка не построена (19), мало согласованных подписей (16), неверный шаг подписей (12).

## 4. Полуавтоматический режим (assisted calibration)

Рассмотрен вариант, в котором предложение только заполняет форму калибровки, а инженер проверяет его
по кадру и подтверждает или исправляет. Сравнение с действующей ручной калибровкой:

- **Действующий ручной способ уже визуальный**: θmin и θmax ставятся щелчком по крайним рискам на кадре
  (режим «Указать на кадре»), значения начала и конца вводятся с циферблата, направление — переключатель;
  всего около 7 действий.
- **Доля пригодных предложений мала**: на final пригодное предложение (err ≤ 2 %) получено для
  0,343 × 0,246 ≈ 8 % приборов. В остальных 92 % инженер всё равно выполняет ручную калибровку целиком —
  плюс проверка ошибочного предложения.
- **Главный риск — правдоподобные ошибки**: 22 % принятых предложений на final ошибочны больше чем на
  10 % шкалы, а типичная ошибка dev — конец шкалы на одну риску в стороне, при верных подписях.
  Такое предложение выглядит правильным, и при беглой проверке его легко подтвердить: итоговая
  точность калибровки может стать хуже, чем при ручном вводе.
- Время и число действий в пользовательском эксперименте не измерялись (нет испытуемых); по оценке
  выше выигрыш возможен не более чем на 8 % приборов и не перекрывает риск правдоподобной ошибки.

Преимущество полуавтоматического режима перед ручной калибровкой не подтверждено, поэтому в продукт он
не включён. Значение `confidence` модуля — эвристика (число подписей, разброс рисок, согласованность)
и не является вероятностью правильности; связь с точностью не калибровалась.

## 5. Что нужно, чтобы вернуться к задаче

1. Размеченная выборка разработки из десятков моделей приборов (не 7), в том числе реальные кадры
   с объекта.
2. Обучаемый детектор рисок и подписей вместо эвристик (например, сегментация рисок по полигонам
   MeterFL с разбиением по моделям приборов).
3. Пользовательское испытание assisted-режима: время, число действий и итоговая точность в сравнении
   с ручной калибровкой на одних и тех же приборах.

## 6. Зависимости и безопасность

- `rapidocr-onnxruntime` — необязательная зависимость, в `requirements.txt` не добавлена: без неё
  модуль отвечает отказом `ocr_unavailable`. Облачные сервисы не используются.
- Модуль не меняет калибровку и не пишет в БД; при включении флага он по-прежнему не подключён к API.
